{
 "webemt": 1,
 "vconv": "ll",
 "sim": {
  "duration": 300,
  "dtUs": 50,
  "plotUs": 250,
  "nph": 3,
  "pfinit": true
 },
 "blocks": [
  {
   "id": 1,
   "type": "src",
   "x": 191.792392620926,
   "y": -81.75780400782332,
   "rot": 0,
   "params": {
    "Vrms": 4157,
    "f": 60,
    "Rs": 1
   }
  },
  {
   "id": 2,
   "type": "brk",
   "x": 311.3037445226272,
   "y": -75.6885634936699,
   "rot": 0,
   "params": {
    "tclose": -1,
    "topen": 150,
    "init": 1,
    "nOps": 1
   }
  },
  {
   "id": 3,
   "type": "xfmr3",
   "x": 419.2265289622174,
   "y": -77.75075071907253,
   "rot": 0,
   "params": {
    "conn": "Yy0",
    "V1": 4157,
    "V2": 480,
    "R": 0.1,
    "L": 0.5,
    "Rn1": 0,
    "Rn2": 0,
    "Lm": 0
   }
  },
  {
   "id": 4,
   "type": "bus",
   "x": 430,
   "y": 40,
   "rot": 90,
   "params": {
    "name": "480 V Switchgear",
    "taps": 5,
    "len": 260,
    "Vbase": 480,
    "Vhi": 0,
    "Vlo": 0,
    "area": 0,
    "zone": 0,
    "owner": 0
   }
  },
  {
   "id": 5,
   "type": "rlc",
   "x": 632.8397748380992,
   "y": -26.03396197182755,
   "rot": 0,
   "params": {
    "R": 38.4,
    "L": -1,
    "C": -1
   }
  },
  {
   "id": 6,
   "type": "rlc",
   "x": 633.7522040890361,
   "y": 26.010814326741865,
   "rot": 0,
   "params": {
    "R": 59,
    "L": -1,
    "C": -1
   }
  },
  {
   "id": 7,
   "type": "rlc",
   "x": 632.7754116399186,
   "y": 77.46540590119943,
   "rot": 0,
   "params": {
    "R": 110,
    "L": -1,
    "C": -1
   }
  },
  {
   "id": 8,
   "type": "pfc",
   "x": 631.5235273871532,
   "y": 126.12501279585558,
   "rot": 0,
   "params": {
    "Vref": 380,
    "Imax": 60,
    "kp": 2,
    "ki": 2000,
    "Vac": 480,
    "tgrid": 150,
    "rev": 0,
    "f": 60
   }
  },
  {
   "id": 9,
   "type": "cap",
   "x": 775.255008946618,
   "y": 249.12618652908162,
   "rot": 90,
   "params": {
    "C": 2000
   }
  },
  {
   "id": 10,
   "type": "batt",
   "x": 659.756155311095,
   "y": 209.91941345622382,
   "rot": 0,
   "params": {
    "Vref": 360,
    "Imax": 60,
    "kp": 2,
    "ki": 2000,
    "Ah": 0.02,
    "soc0": 85,
    "Ichg": 5
   }
  },
  {
   "id": 11,
   "type": "gfm",
   "x": 936.8767512343323,
   "y": 164.48792228195737,
   "rot": 0,
   "params": {
    "mode": 0,
    "E0": 480,
    "f0": 60,
    "mp": 0.01,
    "mq": 0.5,
    "P0": 10,
    "Q0": 0,
    "kiP": 0.05,
    "kiQ": 2,
    "Rf": 0.05,
    "Lf": 0.5,
    "Tf": 20,
    "Idcmax": 50,
    "Iacmax": 0,
    "pfType": "PV",
    "Vset": 0,
    "Qmax": 0,
    "Qmin": 0
   }
  },
  {
   "id": 12,
   "type": "rlc",
   "x": 1089.6390498251499,
   "y": 170.62464959133013,
   "rot": 0,
   "params": {
    "R": 23,
    "L": -1,
    "C": -1
   }
  },
  {
   "id": 14,
   "type": "probe",
   "x": 783.6682796492155,
   "y": 178.32624277592345,
   "rot": 0,
   "params": {}
  },
  {
   "id": 15,
   "type": "probe",
   "x": 1063.373140405329,
   "y": 124.3363314521182,
   "rot": 0,
   "params": {}
  },
  {
   "id": 16,
   "type": "gnd",
   "x": 167.60120516056182,
   "y": -6.020319417824567,
   "rot": 0,
   "params": {}
  },
  {
   "id": 17,
   "type": "gnd",
   "x": 792.8879546689733,
   "y": 47.62503340559283,
   "rot": 0,
   "params": {}
  },
  {
   "id": 18,
   "type": "gnd",
   "x": 637.7437516780105,
   "y": 306.1737236417667,
   "rot": 0,
   "params": {}
  },
  {
   "id": 19,
   "type": "gnd",
   "x": 881.0948470811167,
   "y": 192.52070909568937,
   "rot": 0,
   "params": {}
  },
  {
   "id": 20,
   "type": "gnd",
   "x": 1151.806841746704,
   "y": 232.04696787667945,
   "rot": 0,
   "params": {}
  }
 ],
 "wires": [
  {
   "a": [
    1,
    0
   ],
   "b": [
    16,
    0
   ]
  },
  {
   "a": [
    1,
    1
   ],
   "b": [
    2,
    0
   ]
  },
  {
   "a": [
    2,
    1
   ],
   "b": [
    3,
    0
   ]
  },
  {
   "a": [
    3,
    1
   ],
   "b": [
    4,
    0
   ]
  },
  {
   "a": [
    4,
    1
   ],
   "b": [
    5,
    0
   ]
  },
  {
   "a": [
    5,
    1
   ],
   "b": [
    17,
    0
   ]
  },
  {
   "a": [
    4,
    2
   ],
   "b": [
    6,
    0
   ]
  },
  {
   "a": [
    6,
    1
   ],
   "b": [
    17,
    0
   ]
  },
  {
   "a": [
    4,
    3
   ],
   "b": [
    7,
    0
   ]
  },
  {
   "a": [
    7,
    1
   ],
   "b": [
    17,
    0
   ]
  },
  {
   "a": [
    4,
    4
   ],
   "b": [
    8,
    0
   ]
  },
  {
   "a": [
    8,
    1
   ],
   "b": [
    9,
    0
   ]
  },
  {
   "a": [
    9,
    1
   ],
   "b": [
    18,
    0
   ]
  },
  {
   "a": [
    10,
    1
   ],
   "b": [
    9,
    0
   ]
  },
  {
   "a": [
    10,
    0
   ],
   "b": [
    18,
    0
   ]
  },
  {
   "a": [
    11,
    2
   ],
   "b": [
    9,
    0
   ]
  },
  {
   "a": [
    14,
    0
   ],
   "b": [
    9,
    0
   ]
  },
  {
   "a": [
    11,
    0
   ],
   "b": [
    19,
    0
   ]
  },
  {
   "a": [
    11,
    1
   ],
   "b": [
    12,
    0
   ]
  },
  {
   "a": [
    12,
    1
   ],
   "b": [
    20,
    0
   ]
  },
  {
   "a": [
    15,
    0
   ],
   "b": [
    12,
    0
   ]
  }
 ],
 "plots": [
  {
   "id": 1,
   "title": "480 V bus vs UPS output (ph A)",
   "auto": null,
   "sigs": [
    {
     "key": "v:4:0",
     "axis": "L"
    },
    {
     "key": "v:15:0",
     "axis": "L"
    }
   ]
  },
  {
   "id": 2,
   "title": "DC link voltage",
   "auto": null,
   "sigs": [
    {
     "key": "v:14:0",
     "axis": "L"
    }
   ]
  },
  {
   "id": 3,
   "title": "Battery SOC (%)",
   "auto": null,
   "sigs": [
    {
     "key": "soc:10:0",
     "axis": "L"
    }
   ]
  }
 ]
}
