{
 "webemt": 1,
 "vconv": "ll",
 "sim": {
  "duration": 500,
  "dtUs": 50,
  "plotUs": 250,
  "nph": 3,
  "pfinit": true
 },
 "blocks": [
  {
   "id": 1,
   "type": "src",
   "x": 20,
   "y": 140,
   "rot": 0,
   "params": {
    "Vrms": 4157,
    "f": 60,
    "Rs": 1
   }
  },
  {
   "id": 16,
   "type": "gnd",
   "x": -60,
   "y": 148,
   "rot": 90,
   "params": {}
  },
  {
   "id": 2,
   "type": "brk",
   "x": 150,
   "y": 146,
   "rot": 0,
   "params": {
    "tclose": -1,
    "topen": -1,
    "init": 1,
    "nOps": 1
   }
  },
  {
   "id": 21,
   "type": "fault",
   "x": 194,
   "y": 220,
   "rot": 0,
   "params": {
    "Rf": 0.3,
    "ton": 200,
    "toff": 300,
    "ph": 0
   }
  },
  {
   "id": 13,
   "type": "probe",
   "x": 198,
   "y": 94,
   "rot": 0,
   "params": {}
  },
  {
   "id": 3,
   "type": "xfmr3",
   "x": 280,
   "y": 144,
   "rot": 0,
   "params": {
    "conn": "Yy0",
    "V1": 4157,
    "V2": 480,
    "R": 0.1,
    "L": 0.5,
    "Rn1": 0,
    "Rn2": 0,
    "Lm": 0
   }
  },
  {
   "id": 4,
   "type": "bus",
   "x": 280,
   "y": 302,
   "rot": 90,
   "params": {
    "name": "480 V Switchgear",
    "taps": 5,
    "len": 360,
    "Vbase": 480,
    "Vhi": 0,
    "Vlo": 0,
    "area": 0,
    "zone": 0,
    "owner": 0
   }
  },
  {
   "id": 5,
   "type": "rlc",
   "x": 540,
   "y": 216,
   "rot": 0,
   "params": {
    "R": 38.4,
    "L": -1,
    "C": -1
   }
  },
  {
   "id": 6,
   "type": "rlc",
   "x": 539.3446194974201,
   "y": 288,
   "rot": 0,
   "params": {
    "R": 59,
    "L": -1,
    "C": -1
   }
  },
  {
   "id": 7,
   "type": "rlc",
   "x": 540,
   "y": 360,
   "rot": 0,
   "params": {
    "R": 110,
    "L": -1,
    "C": -1
   }
  },
  {
   "id": 17,
   "type": "gnd",
   "x": 680,
   "y": 292,
   "rot": 270,
   "params": {}
  },
  {
   "id": 8,
   "type": "pfc",
   "x": 540,
   "y": 428,
   "rot": 0,
   "params": {
    "Vref": 380,
    "Imax": 60,
    "kp": 2,
    "ki": 2000,
    "Vac": 480,
    "tgrid": -1,
    "rev": 0,
    "f": 60
   }
  },
  {
   "id": 22,
   "type": "bus",
   "x": 640,
   "y": 510,
   "rot": 0,
   "params": {
    "name": "380 V DC Link",
    "taps": 5,
    "len": 260,
    "Vbase": 380,
    "Vhi": 0,
    "Vlo": 0,
    "area": 0,
    "zone": 0,
    "owner": 0
   }
  },
  {
   "id": 9,
   "type": "cap",
   "x": 683,
   "y": 576.9041841695528,
   "rot": 90,
   "params": {
    "C": 2000
   }
  },
  {
   "id": 10,
   "type": "batt",
   "x": 780,
   "y": 566,
   "rot": 270,
   "params": {
    "Vref": 360,
    "Imax": 60,
    "kp": 2,
    "ki": 2000,
    "Ah": 0.02,
    "soc0": 85,
    "Ichg": 5
   }
  },
  {
   "id": 18,
   "type": "gnd",
   "x": 748,
   "y": 633.9869587962278,
   "rot": 0,
   "params": {}
  },
  {
   "id": 14,
   "type": "probe",
   "x": 744,
   "y": 550,
   "rot": 180,
   "params": {}
  },
  {
   "id": 19,
   "type": "gnd",
   "x": 748.3927206732747,
   "y": 408.94406873642197,
   "rot": 90,
   "params": {}
  },
  {
   "id": 11,
   "type": "gfm",
   "x": 826.595655614806,
   "y": 398.9440687364219,
   "rot": 0,
   "params": {
    "mode": 0,
    "E0": 480,
    "f0": 60,
    "mp": 0.01,
    "mq": 0.5,
    "P0": 10,
    "Q0": 0,
    "kiP": 0.05,
    "kiQ": 2,
    "Rf": 0.05,
    "Lf": 0.5,
    "Tf": 20,
    "Idcmax": 50,
    "Iacmax": 0,
    "pfType": "PV",
    "Vset": 0,
    "Qmax": 0,
    "Qmin": 0
   }
  },
  {
   "id": 12,
   "type": "rlc",
   "x": 982.0077760847156,
   "y": 404.9440147334142,
   "rot": 0,
   "params": {
    "R": 23,
    "L": -1,
    "C": -1
   }
  },
  {
   "id": 15,
   "type": "probe",
   "x": 957.0401777761817,
   "y": 360.67128199412906,
   "rot": 0,
   "params": {}
  },
  {
   "id": 20,
   "type": "gnd",
   "x": 1097.8386996354448,
   "y": 408.9440147334142,
   "rot": 270,
   "params": {}
  }
 ],
 "wires": [
  {
   "a": [
    1,
    0
   ],
   "b": [
    16,
    0
   ]
  },
  {
   "a": [
    1,
    1
   ],
   "b": [
    2,
    0
   ]
  },
  {
   "a": [
    2,
    1
   ],
   "b": [
    3,
    0
   ]
  },
  {
   "a": [
    2,
    1
   ],
   "b": [
    21,
    0
   ]
  },
  {
   "a": [
    2,
    1
   ],
   "b": [
    13,
    0
   ]
  },
  {
   "a": [
    3,
    1
   ],
   "b": [
    4,
    0
   ]
  },
  {
   "a": [
    4,
    1
   ],
   "b": [
    5,
    0
   ]
  },
  {
   "a": [
    5,
    1
   ],
   "b": [
    17,
    0
   ]
  },
  {
   "a": [
    4,
    2
   ],
   "b": [
    6,
    0
   ]
  },
  {
   "a": [
    6,
    1
   ],
   "b": [
    17,
    0
   ]
  },
  {
   "a": [
    4,
    3
   ],
   "b": [
    7,
    0
   ]
  },
  {
   "a": [
    7,
    1
   ],
   "b": [
    17,
    0
   ]
  },
  {
   "a": [
    4,
    4
   ],
   "b": [
    8,
    0
   ]
  },
  {
   "a": [
    8,
    1
   ],
   "b": [
    22,
    0
   ]
  },
  {
   "a": [
    9,
    0
   ],
   "b": [
    22,
    1
   ]
  },
  {
   "a": [
    9,
    1
   ],
   "b": [
    18,
    0
   ]
  },
  {
   "a": [
    10,
    1
   ],
   "b": [
    22,
    3
   ]
  },
  {
   "a": [
    10,
    0
   ],
   "b": [
    18,
    0
   ]
  },
  {
   "a": [
    11,
    2
   ],
   "b": [
    22,
    4
   ]
  },
  {
   "a": [
    14,
    0
   ],
   "b": [
    22,
    2
   ]
  },
  {
   "a": [
    11,
    0
   ],
   "b": [
    19,
    0
   ]
  },
  {
   "a": [
    11,
    1
   ],
   "b": [
    12,
    0
   ]
  },
  {
   "a": [
    12,
    1
   ],
   "b": [
    20,
    0
   ]
  },
  {
   "a": [
    15,
    0
   ],
   "b": [
    12,
    0
   ]
  }
 ],
 "plots": [
  {
   "id": 1,
   "title": "2.4 kV feeder during sag (ph A)",
   "auto": null,
   "sigs": [
    {
     "key": "v:13:0",
     "axis": "L"
    }
   ]
  },
  {
   "id": 2,
   "title": "480 V bus vs ITE output (ph A)",
   "auto": null,
   "sigs": [
    {
     "key": "v:4:0",
     "axis": "L"
    },
    {
     "key": "v:15:0",
     "axis": "L"
    }
   ]
  },
  {
   "id": 3,
   "title": "DC link voltage",
   "auto": null,
   "sigs": [
    {
     "key": "v:14:0",
     "axis": "L"
    }
   ]
  },
  {
   "id": 4,
   "title": "Battery SOC (%)",
   "auto": null,
   "sigs": [
    {
     "key": "soc:10:0",
     "axis": "L"
    }
   ]
  }
 ]
}
