{
 "webemt": 1,
 "vconv": "ll",
 "sim": {
  "duration": 120,
  "dtUs": 50,
  "plotUs": 250,
  "nph": 3,
  "pfinit": true
 },
 "blocks": [
  {
   "id": 1,
   "type": "src",
   "x": 3.469510441829925,
   "y": 52.95167147583777,
   "params": {
    "Vrms": 479.778,
    "f": 60,
    "Rs": 0.5
   },
   "rot": 0
  },
  {
   "id": 2,
   "type": "gfm",
   "x": 98.96437445528815,
   "y": 90.63582432804128,
   "params": {
    "mode": 1,
    "E0": 479.778,
    "f0": 60,
    "mp": 0.05,
    "mq": 0.5,
    "P0": 5,
    "Q0": 1,
    "kiP": 0.15,
    "kiQ": 25,
    "Rf": 0.1,
    "Lf": 3,
    "Tf": 20,
    "Idcmax": 100,
    "Iacmax": 0,
    "pfType": "PV",
    "Vset": 0,
    "Qmax": 0,
    "Qmin": 0
   },
   "rot": 270
  },
  {
   "id": 3,
   "type": "bus",
   "x": 191.225698751015,
   "y": 118.83771137169214,
   "params": {
    "name": "DC Bus",
    "taps": 3,
    "len": 140,
    "Vbase": 0,
    "Vhi": 0,
    "Vlo": 0,
    "area": 0,
    "zone": 0,
    "owner": 0
   },
   "rot": 270
  },
  {
   "id": 4,
   "type": "cap",
   "x": 344.76388813789293,
   "y": 152.15282003757738,
   "params": {
    "C": 1000
   },
   "rot": 0
  },
  {
   "id": 5,
   "type": "batt",
   "x": 330.5702212233166,
   "y": 54.734982873123386,
   "params": {
    "Vref": 380,
    "Imax": 50,
    "kp": 2,
    "ki": 2000,
    "Ah": 0.05,
    "soc0": 70,
    "Ichg": 10
   },
   "rot": 180
  },
  {
   "id": 6,
   "type": "gnd",
   "x": -63.288272118891655,
   "y": 60.88047277368679,
   "params": {},
   "rot": 90
  },
  {
   "id": 7,
   "type": "gnd",
   "x": 115.49491640073094,
   "y": 219.82743939860865,
   "params": {},
   "rot": 0
  },
  {
   "id": 8,
   "type": "gnd",
   "x": 450.70459840544373,
   "y": 156.14889955421904,
   "params": {},
   "rot": 270
  },
  {
   "id": 9,
   "type": "gnd",
   "x": 441.90345107708123,
   "y": 62.90934077351622,
   "params": {},
   "rot": 270
  }
 ],
 "wires": [
  {
   "a": [
    1,
    1
   ],
   "b": [
    2,
    1
   ]
  },
  {
   "a": [
    1,
    0
   ],
   "b": [
    6,
    0
   ]
  },
  {
   "a": [
    2,
    0
   ],
   "b": [
    7,
    0
   ]
  },
  {
   "a": [
    4,
    1
   ],
   "b": [
    8,
    0
   ]
  },
  {
   "a": [
    3,
    2
   ],
   "b": [
    5,
    1
   ]
  },
  {
   "a": [
    5,
    0
   ],
   "b": [
    9,
    0
   ]
  },
  {
   "a": [
    3,
    0
   ],
   "b": [
    4,
    0
   ]
  },
  {
   "a": [
    2,
    2
   ],
   "b": [
    3,
    1
   ]
  }
 ],
 "plots": [
  {
   "id": 7,
   "title": "Voltages",
   "auto": "V",
   "sigs": []
  }
 ]
}
